 ====================================================
  PSCAD LINE CONSTANTS PROGRAM OUTPUT FILE (*.out)

  NOTE: This file is auto-generated.  Any manual
        changes will be lost once the Line Constants
        Program is re-run.
 =====================================================

  Display Format: M,N denotes a complex number M + jN


 ----------------------------------------------------
  PHASE DOMAIN DATA @      50.000 Hz:
 -----------------------------------------------------

 SERIES IMPEDANCE MATRIX (Z) [ohms/m]: 
    0.928433333E-04,0.464666667E-03   0.717683333E-04,0.180166667E-03   0.717683333E-04,0.180166667E-03
    0.717683333E-04,0.180166667E-03   0.928433333E-04,0.464666667E-03   0.717683333E-04,0.180166667E-03
    0.717683333E-04,0.180166667E-03   0.717683333E-04,0.180166667E-03   0.928433333E-04,0.464666667E-03

 SHUNT ADMITTANCE MATRIX (Y) [mhos/m]: 
    0.000000000E+00,0.269252472E-08   0.000000000E+00,-.306155856E-09   0.000000000E+00,-.306155856E-09
    0.000000000E+00,-.306155856E-09   0.000000000E+00,0.269252472E-08   0.000000000E+00,-.306155856E-09
    0.000000000E+00,-.306155856E-09   0.000000000E+00,-.306155856E-09   0.000000000E+00,0.269252472E-08

 LONG-LINE CORRECTED SERIES IMPEDANCE MATRIX [ohms]: 
    0.181779913E+02,0.921431540E+02   0.140108146E+02,0.355644541E+02   0.140108146E+02,0.355644541E+02
    0.140108146E+02,0.355644541E+02   0.181779913E+02,0.921431540E+02   0.140108146E+02,0.355644541E+02
    0.140108146E+02,0.355644541E+02   0.140108146E+02,0.355644541E+02   0.181779913E+02,0.921431540E+02

 LONG-LINE CORRECTED SHUNT ADMITTANCE MATRIX [mhos]: 
    0.315263931E-06,0.540444180E-03   0.188058393E-06,-.610032433E-04   0.188058393E-06,-.610032433E-04
    0.188058393E-06,-.610032433E-04   0.315263931E-06,0.540444180E-03   0.188058393E-06,-.610032433E-04
    0.188058393E-06,-.610032433E-04   0.188058393E-06,-.610032433E-04   0.315263931E-06,0.540444180E-03

 -----------------------------------------------------
  MODAL DOMAIN DATA @       50.00 Hz:
 -----------------------------------------------------

 YZ EIGENVECTOR (MODAL TRANSFORMATION) MATRIX (TI): 
    0.577350269E+00,0.000000000E+00   0.816496581E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.577350269E+00,0.000000000E+00   -.408248290E+00,0.000000000E+00   0.707106781E+00,0.000000000E+00
    0.577350269E+00,0.000000000E+00   -.408248290E+00,0.000000000E+00   -.707106781E+00,0.000000000E+00

 YZ EIGENVALUE VECTOR: 
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00

 MODAL IMPEDANCE MATRIX [ohms/m]: 
    0.236380000E-03,0.825000000E-03   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.210750000E-04,0.284500000E-03   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.210750000E-04,0.284500000E-03

 MODAL ADMITTANCE MATRIX [mhos/m]: 
    0.000000000E+00,0.208021301E-08   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.299868058E-08   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.299868058E-08

 MODAL CHARACTERISTIC IMPEDANCE VECTOR (Z0) [ohms]: 
    0.636060539E+03,-.893252974E+02   0.308228872E+03,-.114007668E+02   0.308228872E+03,-.114007668E+02

 MODAL TRAVEL TIME VECTOR [ms]: 
    0.842337983E+00                   0.588414880E+00                   0.588414880E+00

 MODAL VELOCITY VECTOR [m/s]: 
    0.237434384E+09                   0.339896231E+09                   0.339896231E+09

 -----------------------------------------------------
  SEQUENCE COMPONENT DATA @       50.00 Hz:
 -----------------------------------------------------

 SEQUENCE TRANSFORM MATRIX: 
    0.577350269E+00,0.000000000E+00   0.577350269E+00,0.000000000E+00   0.577350269E+00,0.000000000E+00
    0.577350269E+00,0.000000000E+00   -.288675135E+00,-.500000000E+00   -.288675135E+00,0.500000000E+00
    0.577350269E+00,0.000000000E+00   -.288675135E+00,0.500000000E+00   -.288675135E+00,-.500000000E+00

 SEQUENCE IMPEDANCE MATRIX (Zsq) [ohms/m]: 
    0.236380000E-03,0.825000000E-03   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.210750000E-04,0.284500000E-03   0.000000000E+00,0.128749008E-18
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.210750000E-04,0.284500000E-03

 SEQUENCE ADMITTANCE MATRIX (Ysq) [mhos/m]: 
    0.000000000E+00,0.208021301E-08   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.299868058E-08   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.299868058E-08

 -----------------------------------------------------
  LOAD FLOW RXB FORMATTED DATA @       50.00 Hz:
 -----------------------------------------------------

  Base of Per-Unit Quantities : 230.00 kV (L-L)  ,100.00 MVA
  NOTE: Base values could be changed using Additional Options Component
      
   Positive Sequence (Long-Line Corrected)
   ................. 

   Resistance      Rsq   [pu]:       0.787746078E-02
   Reactance       Xsq   [pu]:       0.106954064    
   Susceptance     Bsq   [pu]:       0.318165687    
   Surge Impedance Zcsq  [pu]:       0.579791676    
      
   Zero Sequence (Long-Line Corrected)
   ............. 

   Resistance      Rsq   [pu]:       0.873338760E-01
   Reactance       Xsq   [pu]:       0.308642840    
   Susceptance     Bsq   [pu]:       0.221353540    
   Surge Impedance Zcsq  [pu]:        1.18082317    
      
   Positive Sequence 
   ................. 

   Resistance      Rsq   [pu]:       0.796786389E-02
   Reactance       Xsq   [pu]:       0.107561437    
   Susceptance     Bsq   [pu]:       0.317260405    
   Surge Impedance Zcsq  [pu]:       0.582264563    
      
   Zero Sequence 
   ............. 

   Resistance      Rsq   [pu]:       0.893686200E-01
   Reactance       Xsq   [pu]:       0.311909263    
   Susceptance     Bsq   [pu]:       0.220086537    
   Surge Impedance Zcsq  [pu]:        1.19046710    
      
 
 
