<project name="500kvlonglinetest" version="4.6.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="13273,1595807856" />
    <param name="time_duration" value="1" />
    <param name="time_step" value="41.66666" />
    <param name="sample_step" value="41.66666" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="$(Namespace).out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="2047" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="yl, 1602052008" />
  </paramlist>
  <paramlist name="Libs" />
  <Layers />
  <List classid="Settings">
    <Settings classid="OverlayGraphSettings" id="257631663" link="673613497">
      <path>
        <ref link="263647397" />
      </path>
      <paramlist>
        <param name="ymin" value="-400.0" />
        <param name="ymax" value="400.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="318610366" link="1200285704">
      <path>
        <ref link="263647397" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="2.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1828111825" link="1692075567">
      <path>
        <ref link="263647397" />
      </path>
      <paramlist>
        <param name="ymin" value="-60.0" />
        <param name="ymax" value="80.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1042496187" link="1275714033">
      <path>
        <ref link="263647397" />
      </path>
      <paramlist>
        <param name="xmin" value="0.3" />
        <param name="xmax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="46554658" link="494368826">
      <path>
        <ref link="263647397" />
      </path>
      <paramlist>
        <param name="ymin" value="-1250.0" />
        <param name="ymax" value="1000.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="704832781" link="166682601">
      <path>
        <ref link="263647397" />
      </path>
      <paramlist>
        <param name="xmin" value="1.0" />
        <param name="xmax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="795622983" link="1844129544">
      <path>
        <ref link="263647397" />
      </path>
      <paramlist>
        <param name="ymin" value="-400.0" />
        <param name="ymax" value="400.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1965335616" link="1106332289">
      <path>
        <ref link="263647397" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1170264520" link="18644634">
      <path>
        <ref link="263647397" />
      </path>
      <paramlist>
        <param name="ymin" value="0.0" />
        <param name="ymax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1519663682" link="418358824">
      <path>
        <ref link="263647397" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="0.08" />
      </paramlist>
    </Settings>
  </List>
  <definitions>
    <Definition classid="UserCmpDefn" name="meaDevice" group="" url="" version="" build="" crc="46810413" instances="0" key="" view="false" date="0" id="229649903">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="remoteControl" x="0" y="54" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="tripSignals" x="54" y="0" dim="3" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="deviceEnable" x="0" y="-54" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="port2" x="-54" y="18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="port1" x="-54" y="-18" dim="9" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[port1]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[port2]]></text>
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="0" y1="-54" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="0" y="-54" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[deviceEnable]]></text>
        <line x1="-5" y1="-44" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-44" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="0" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[tripSignals]]></text>
        <line x1="0" y1="54" x2="0" y2="39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="0" y="63" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[remoteControl]]></text>
        <line x1="-5" y1="44" x2="0" y2="39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="44" x2="0" y2="39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="1" y="-10" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[meaDevice]]></text>
        <text x="0" y="10" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Line Type]]></text>
      </svg>
      <script>
        <segment name="Fortran"><![CDATA[		CALL MEA_500KV_1(TIME,$DEVICEENABLE,$PORT1,$PORT2,$REMOTECONTROL,$TRIPSIGNALS)]]></segment>
        <segment name="Branch"><![CDATA[]]></segment>
        <segment name="Computations"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="linePro_1" group="" url="" version="" build="" crc="106668932" instances="1" key="" view="false" date="0" id="2122709617">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="port1" x="-54" y="-18" dim="10" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="port2" x="-54" y="18" dim="9" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="deviceEnable" x="0" y="-54" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="tripSignal" x="54" y="0" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[??????]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle">port1</text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="18" stroke="black" font-size="small" text-anchor="Middle">port2</text>
        <line x1="0" y1="-54" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="-44" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-44" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="0" y="-54" stroke="black" font-size="small" text-anchor="Middle">deviceEnable</text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="0" stroke="black" font-size="small" text-anchor="Middle">tripSignal</text>
        <text x="-1" y="2" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[500kV]]></text>
      </svg>
      <script>
        <segment name="Fortran"><![CDATA[         CALL LINE1N(TIME,$DEVICEENABLE,$PORT1,$PORT2,$TRIPSIGNAL)]]></segment>
        <segment name="Branch"><![CDATA[]]></segment>
        <segment name="Computations"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="linePro" group="" url="" version="" build="" crc="117906393" instances="1" key="" view="false" date="0" id="456134088">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="port1" x="-54" y="-18" dim="10" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="port2" x="-54" y="18" dim="9" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="deviceEnable" x="0" y="-54" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="tripSignal" x="54" y="0" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[??????]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle">port1</text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="18" stroke="black" font-size="small" text-anchor="Middle">port2</text>
        <line x1="0" y1="-54" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="-44" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-44" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="0" y="-54" stroke="black" font-size="small" text-anchor="Middle">deviceEnable</text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="0" stroke="black" font-size="small" text-anchor="Middle">tripSignal</text>
        <text x="-1" y="2" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[500kV]]></text>
      </svg>
      <script>
        <segment name="Fortran"><![CDATA[         CALL LINE1M(TIME,$DEVICEENABLE,$PORT1,$PORT2,$TRIPSIGNAL)]]></segment>
        <segment name="Branch"><![CDATA[]]></segment>
        <segment name="Computations"><![CDATA[]]></segment>
      </script>
    </Definition>
    <Definition classid="RowDefn" name="Tline_2b" group="" url="" version="RowDefn" build="RowDefn" crc="74517405" key="" view="false" date="1602041382" id="1961195207">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="1503556231" x="630" y="216" w="488" h="150" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="150982340" x="612" y="414" w="454" h="220" z="0" orient="0" defn="master:Line_ManualYZ" link="-1" q="4">
          <paramlist link="-1" name="" crc="51490757">
            <param name="NCond" value="3" />
            <param name="PU" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="2.1075e-5 [ohm/m]" />
            <param name="XLP" value="2.845e-4 [ohm/m]" />
            <param name="XCP" value="333.48 [Mohm*m]" />
            <param name="RZ" value="2.3638e-4 [ohm/m]" />
            <param name="XLZ" value="8.25e-4 [ohm/m]" />
            <param name="XCZ" value="480.72 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="6.76e-8 [pu/m]" />
            <param name="XLPUP2" value="9.6e-7 [pu/m]" />
            <param name="BPUP2" value="1.73e-6 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="Tline_2a" group="" url="" version="RowDefn" build="RowDefn" crc="72916571" key="" view="false" date="1602041382" id="128429121">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="884273642" x="648" y="234" w="488" h="150" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="439808500" x="648" y="432" w="454" h="220" z="0" orient="0" defn="master:Line_ManualYZ" link="-1" q="4">
          <paramlist link="-1" name="" crc="51490757">
            <param name="NCond" value="3" />
            <param name="PU" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="2.1075e-5 [ohm/m]" />
            <param name="XLP" value="2.845e-4 [ohm/m]" />
            <param name="XCP" value="333.48 [Mohm*m]" />
            <param name="RZ" value="2.3638e-4 [ohm/m]" />
            <param name="XLZ" value="8.25e-4 [ohm/m]" />
            <param name="XCZ" value="480.72 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="6.76e-8 [pu/m]" />
            <param name="XLPUP2" value="9.6e-7 [pu/m]" />
            <param name="BPUP2" value="1.73e-6 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="Tline_1b" group="" url="" version="RowDefn" build="RowDefn" crc="125779228" key="" view="false" date="1602041382" id="1711440992">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="457677144" x="594" y="234" w="488" h="150" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="311635097" x="594" y="432" w="454" h="220" z="0" orient="0" defn="master:Line_ManualYZ" link="-1" q="4">
          <paramlist link="-1" name="" crc="51490757">
            <param name="NCond" value="3" />
            <param name="PU" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="2.1075e-5 [ohm/m]" />
            <param name="XLP" value="2.845e-4 [ohm/m]" />
            <param name="XCP" value="333.48 [Mohm*m]" />
            <param name="RZ" value="2.3638e-4 [ohm/m]" />
            <param name="XLZ" value="8.25e-4 [ohm/m]" />
            <param name="XCZ" value="480.72 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="6.76e-8 [pu/m]" />
            <param name="XLPUP2" value="9.6e-7 [pu/m]" />
            <param name="BPUP2" value="1.73e-6 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="Tline_1a" group="" url="" version="RowDefn" build="RowDefn" crc="20299851" key="" view="false" date="1602041382" id="1519548075">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="434104341" x="612" y="198" w="488" h="150" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="562724998" x="594" y="396" w="454" h="220" z="0" orient="0" defn="master:Line_ManualYZ" link="-1" q="4">
          <paramlist link="-1" name="" crc="51490757">
            <param name="NCond" value="3" />
            <param name="PU" value="1" />
            <param name="Estim" value="0" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="2.1075e-5 [ohm/m]" />
            <param name="XLP" value="2.845e-4 [ohm/m]" />
            <param name="XCP" value="333.48 [Mohm*m]" />
            <param name="RZ" value="2.3638e-4 [ohm/m]" />
            <param name="XLZ" value="8.25e-4 [ohm/m]" />
            <param name="XCZ" value="480.72 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="6.76e-8 [pu/m]" />
            <param name="XLPUP2" value="9.6e-7 [pu/m]" />
            <param name="BPUP2" value="1.73e-6 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references />
    </Definition>
    <Definition classid="StationDefn" name="Station" id="968301886" group="" url="" version="" build="" crc="64090845" view="false" date="1599902838">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <Wire classid="WireBranch" id="263647397" name="STUB" x="180" y="180" w="68" h="82" orient="0" defn="STUB" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="500kvlonglinetest:Main" id="263647397" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="500kvlonglinetest:Main" link="263647397" q="4">
            <paramlist link="-1" name="" crc="4361682" />
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" id="476382638" group="" url="" version="" build="" crc="33066781" view="false" date="0">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200" size="2">
        <rect x="-36" y="-36" width="72" height="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="" fill-bg="" />
        <text x="0" y="0" stroke="Black" fill="Black" font-size="Small"><![CDATA[%:Name]]></text>
      </svg>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" defn="master:breaker3" id="102060034" x="972" y="432" w="38" h="76" z="560" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK2" />
            <param name="NAMEA" value="trip1oA" />
            <param name="NAMEB" value="trip1oB" />
            <param name="NAMEC" value="trip1oC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="brk1oa" />
            <param name="SBRB" value="brk1ob" />
            <param name="SBRC" value="brk1oc" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1026" y="522" w="136" h="10" orient="0" id="1767453791">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1026" y="396" w="136" h="10" orient="0" id="481558348">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:source_3" id="1705201110" x="2250" y="522" w="100" h="26" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="50586932">
            <param name="Name" value="Source 3" />
            <param name="Type" value="3" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="220.0 [kV]" />
            <param name="Tc" value="0.06 [s]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="Ph" value="8.0 [deg]" />
            <param name="Vbase" value="220.0 [kV]" />
            <param name="Sbase" value="600.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="5 [deg]" />
            <param name="Pinit" value="1 [pu]" />
            <param name="Qinit" value="2 [pu]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.002 [H]" />
            <param name="C" value="0.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="2080055450" x="1818" y="522" w="69" h="96" z="1" orient="2" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="1" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1054" />
            <param name="Qd" value="475.6" />
            <param name="Vd" value="478.2" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:resistive_load" id="1746858851" x="666" y="576" w="64" h="80" z="1" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="120828385">
            <param name="P" value="2500.0 [MW]" />
            <param name="V" value="220.0 [kV]" />
            <param name="SD" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="702" y="612" w="46" h="10" orient="0" id="452180468">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="Bus" name="" x="666" y="558" w="47" h="118" orient="0" id="456398298">
          <paramlist>
            <param name="Name" value="Bus" />
            <param name="BaseKV" value="0" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1594929909" x="720" y="612" w="74" h="96" z="1" orient="2" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="1" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1514" />
            <param name="Qd" value="-292.5" />
            <param name="Vd" value="171.1" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="468" w="28" h="10" orient="0" id="2093033922">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="630" y="360" w="64" h="10" orient="0" id="1914698948">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:source_3" id="1666446750" x="594" y="360" w="100" h="26" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="50586932">
            <param name="Name" value="Source 1" />
            <param name="Type" value="3" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="220.0 [kV]" />
            <param name="Tc" value="0.06 [s]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="Ph" value="-6.0 [deg]" />
            <param name="Vbase" value="220.0 [kV]" />
            <param name="Sbase" value="1000.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.85 [pu]" />
            <param name="Qinit" value="0.6 [pu]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="30.0 [ohm]" />
            <param name="L" value="0.16 [H]" />
            <param name="C" value="0.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2178" y="522" w="46" h="10" orient="0" id="1414535556">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2142" y="522" w="46" h="10" orient="0" id="1500479551">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="Bus" name="" x="2178" y="486" w="47" h="82" orient="0" id="1279971569">
          <paramlist>
            <param name="Name" value="Bus3" />
            <param name="BaseKV" value="0" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="Bus" name="" x="2106" y="288" w="47" h="154" orient="0" id="2130018230">
          <paramlist>
            <param name="Name" value="Bus4" />
            <param name="BaseKV" value="0" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" defn="master:source_3" id="1940330652" x="594" y="468" w="100" h="26" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="50586932">
            <param name="Name" value="Source 2" />
            <param name="Type" value="3" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="220.0 [kV]" />
            <param name="Tc" value="0.06 [s]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="Ph" value="-6.0 [deg]" />
            <param name="Vbase" value="220.0 [kV]" />
            <param name="Sbase" value="150.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="1 [pu]" />
            <param name="Qinit" value="0.5 [pu]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="30.0 [ohm]" />
            <param name="L" value="0.15 [H]" />
            <param name="C" value="0.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="468" w="46" h="10" orient="0" id="605878231">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="360" w="46" h="10" orient="0" id="779448443">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="360" w="28" h="10" orient="0" id="82037761">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="441569603" x="720" y="360" w="74" h="96" z="1" orient="0" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="1" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="284.1" />
            <param name="Qd" value="-62.21" />
            <param name="Vd" value="167.7" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="829704968" x="2124" y="522" w="66" h="96" z="1" orient="2" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="1" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="578" />
            <param name="Qd" value="226.1" />
            <param name="Vd" value="217" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="373190358" x="1890" y="396" w="80" h="96" z="160" orient="2" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="1" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="In_1" />
            <param name="VolI" value="Vn_1" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="0.09779" />
            <param name="Qd" value="-0.1172" />
            <param name="Vd" value="478.2" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2088" y="396" w="64" h="10" orient="0" id="1606173652">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="996364783" x="2160" y="396" w="69" h="96" z="1" orient="2" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="1" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="483.1" />
            <param name="Qd" value="349.3" />
            <param name="Vd" value="220.3" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2088" y="522" w="28" h="10" orient="0" id="1296039319">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="762229329" x="702" y="468" w="74" h="96" z="1" orient="0" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="1" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="272.8" />
            <param name="Qd" value="-36.01" />
            <param name="Vd" value="166.2" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1908" y="396" w="100" h="10" orient="0" id="1892031101">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1093526372" x="2034" y="432" w="22" h="28" z="0" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="382463773" x="2052" y="396" w="156" h="86" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="48137616">
            <param name="Name" value="T5" />
            <param name="Tmva" value="800.0 [MVA]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.1 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.002 [pu]" />
            <param name="CuL" value="0.005 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="1" />
            <param name="V1" value="500.0 [kV]" />
            <param name="V2" value="220.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1.0 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.5 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:source_3" id="200319143" x="2214" y="396" w="100" h="39" z="1" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="50586932">
            <param name="Name" value="Source4" />
            <param name="Type" value="6" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="0" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="220.0 [kV]" />
            <param name="Tc" value="0.06 [s]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="Ph" value="7.0 [deg]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Sbase" value="100.0 [MVA]" />
            <param name="Vpu" value="1.0 [pu]" />
            <param name="PhT" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1872" y="648" w="46" h="100" orient="0" id="1769783521">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="36" y="-90" />
        </Wire>
        <User classid="UserCmp" defn="master:tfaultn" id="554375636" x="1818" y="684" w="76" h="56" z="230" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="34289498">
            <param name="TF" value="10 [s]" />
            <param name="DF" value="2.5 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tpflt" id="905469689" x="1890" y="648" w="63" h="73" z="680" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.001 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="612" w="10" h="118" orient="0" id="723984456">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" defn="master:tfaultn" id="577868861" x="720" y="756" w="76" h="56" z="220" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="34289498">
            <param name="TF" value="21.0 [s]" />
            <param name="DF" value="1 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tpflt" id="317278249" x="792" y="720" w="31" h="73" z="690" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.001 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="G" value="0" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1674" y="576" w="10" h="64" orient="0" id="1206501599">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="576" w="10" h="64" orient="0" id="838216822">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1152" y="576" w="10" h="64" orient="0" id="1403438214">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:tfaultn" id="2080969684" x="1620" y="612" w="76" h="56" z="210" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="34289498">
            <param name="TF" value="20 [s]" />
            <param name="DF" value="0.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tpflt" id="164343301" x="1692" y="576" w="63" h="73" z="700" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tfaultn" id="849821762" x="1440" y="612" w="76" h="56" z="200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="34289498">
            <param name="TF" value="20 [s]" />
            <param name="DF" value="0.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tpflt" id="1344980540" x="1368" y="576" w="63" h="73" z="710" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tfaultn" id="546130934" x="1098" y="612" w="76" h="56" z="190" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="34289498">
            <param name="TF" value="10 [s]" />
            <param name="DF" value="1 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tpflt" id="746649874" x="1170" y="576" w="63" h="73" z="740" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.001 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1620" y="396" w="154" h="10" orient="0" id="629062683">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="468" w="82" h="10" orient="0" id="1922519303">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1620" y="522" w="190" h="10" orient="0" id="1442688937">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="522" w="82" h="10" orient="0" id="1667456091">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tline_interface" id="57840910" x="1440" y="522" w="94" h="42" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="99331153">
            <param name="Name" value="Tline_2b" />
            <param name="NC" value="3" />
            <param name="View" value="1" />
            <param name="send_recv" value="0" />
            <param name="dim_s" value="0" />
            <param name="dim_r" value="0" />
            <param name="alien" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tline_interface" id="1253417994" x="1602" y="522" w="94" h="42" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="99331153">
            <param name="Name" value="Tline_2b" />
            <param name="NC" value="3" />
            <param name="View" value="1" />
            <param name="send_recv" value="0" />
            <param name="dim_s" value="0" />
            <param name="dim_r" value="0" />
            <param name="alien" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tline_interface" id="146579123" x="1170" y="522" w="94" h="42" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="99331153">
            <param name="Name" value="Tline_2a" />
            <param name="NC" value="3" />
            <param name="View" value="1" />
            <param name="send_recv" value="0" />
            <param name="dim_s" value="0" />
            <param name="dim_r" value="0" />
            <param name="alien" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tline_interface" id="2139554835" x="1332" y="522" w="94" h="42" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="99331153">
            <param name="Name" value="Tline_2a" />
            <param name="NC" value="3" />
            <param name="View" value="1" />
            <param name="send_recv" value="0" />
            <param name="dim_s" value="0" />
            <param name="dim_r" value="0" />
            <param name="alien" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="396" w="82" h="10" orient="0" id="470027747">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tline_interface" id="1845131036" x="1440" y="396" w="94" h="42" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="99331153">
            <param name="Name" value="Tline_1b" />
            <param name="NC" value="3" />
            <param name="View" value="1" />
            <param name="send_recv" value="0" />
            <param name="dim_s" value="0" />
            <param name="dim_r" value="0" />
            <param name="alien" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tline_interface" id="1181370158" x="1602" y="396" w="94" h="42" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="99331153">
            <param name="Name" value="Tline_1b" />
            <param name="NC" value="3" />
            <param name="View" value="1" />
            <param name="send_recv" value="0" />
            <param name="dim_s" value="0" />
            <param name="dim_r" value="0" />
            <param name="alien" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tline_interface" id="1554216216" x="1170" y="396" w="94" h="42" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="99331153">
            <param name="Name" value="Tline_1a" />
            <param name="NC" value="3" />
            <param name="View" value="1" />
            <param name="send_recv" value="0" />
            <param name="dim_s" value="0" />
            <param name="dim_r" value="0" />
            <param name="alien" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tline_interface" id="226996440" x="1332" y="396" w="94" h="42" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="99331153">
            <param name="Name" value="Tline_1a" />
            <param name="NC" value="3" />
            <param name="View" value="1" />
            <param name="send_recv" value="0" />
            <param name="dim_s" value="0" />
            <param name="dim_r" value="0" />
            <param name="alien" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1998" y="522" w="28" h="10" orient="0" id="281031431">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1303078262" x="2034" y="558" w="22" h="28" z="0" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="821367582" x="2052" y="522" w="156" h="86" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="48137616">
            <param name="Name" value="T4" />
            <param name="Tmva" value="800.0 [MVA]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.1 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.002 [pu]" />
            <param name="CuL" value="0.005 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="1" />
            <param name="V1" value="500.0 [kV]" />
            <param name="V2" value="220.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1.0 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.5 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="533487104" x="1872" y="522" w="76" h="38" z="730" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK6" />
            <param name="NAMEA" value="BRKA6" />
            <param name="NAMEB" value="BRKB6" />
            <param name="NAMEC" value="BRKC6" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="1078623805" x="1836" y="396" w="76" h="38" z="570" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK5" />
            <param name="NAMEA" value="trip1nA" />
            <param name="NAMEB" value="trip1nB" />
            <param name="NAMEC" value="trip1nC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="brk1na" />
            <param name="SBRB" value="brk1nb" />
            <param name="SBRC" value="brk1nc" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="522" w="28" h="10" orient="0" id="1825415464">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="396" w="28" h="10" orient="0" id="137417056">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1959085580" x="828" y="504" w="22" h="28" z="0" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="648" w="10" h="46" orient="0" id="1311132259">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="612" w="46" h="10" orient="0" id="713420932">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="612" w="46" h="10" orient="0" id="91995072">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="498402631" x="828" y="612" w="156" h="86" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="48137616">
            <param name="Name" value="T3" />
            <param name="Tmva" value="3000.0 [MVA]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="YD1" value="1" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.1 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="1" />
            <param name="V1" value="220.0 [kV]" />
            <param name="V2" value="500.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="900" y="576" w="10" h="118" orient="0" id="144676168">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="Bus" name="" x="882" y="684" w="118" h="38" orient="0" id="781801963">
          <paramlist>
            <param name="Name" value="BusN2" />
            <param name="BaseKV" value="500" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="468" w="10" h="46" orient="0" id="1295202030">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker3" id="2138389669" x="900" y="540" w="38" h="76" z="750" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK4" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="963840866" x="972" y="612" w="38" h="76" z="720" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK3" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="504" w="10" h="46" orient="0" id="177659058">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="378" w="10" h="28" orient="0" id="1207675161">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker3" id="147708847" x="972" y="342" w="38" h="76" z="550" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK1" />
            <param name="NAMEA" value="trip1mA" />
            <param name="NAMEB" value="trip1mB" />
            <param name="NAMEC" value="trip1mC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="brk1ma" />
            <param name="SBRB" value="brk1mb" />
            <param name="SBRC" value="brk1mc" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0 [MW]" />
            <param name="Q" value="0 [MVAR]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="468" w="46" h="118" orient="0" id="1509657328">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="360" w="46" h="64" orient="0" id="1765826108">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-54" />
        </Wire>
        <Wire classid="Bus" name="" x="1908" y="342" w="47" h="280" orient="0" id="1598999672">
          <paramlist>
            <param name="Name" value="BusL" />
            <param name="BaseKV" value="500" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="270" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="972420923" x="828" y="648" w="22" h="28" z="0" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="612935706" x="828" y="468" w="156" h="86" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="48137616">
            <param name="Name" value="T2" />
            <param name="Tmva" value="500.0 [MVA]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="YD1" value="1" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.1 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.002 [pu]" />
            <param name="CuL" value="0.005 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="1" />
            <param name="V1" value="220.0 [kV]" />
            <param name="V2" value="500.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1.0 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.5 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="Bus" name="" x="882" y="306" w="118" h="38" orient="0" id="1606012284">
          <paramlist>
            <param name="Name" value="BusN1" />
            <param name="BaseKV" value="500" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1277183015" x="828" y="396" w="22" h="28" z="0" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="141172093" x="828" y="360" w="156" h="86" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="48137616">
            <param name="Name" value="T1" />
            <param name="Tmva" value="1500.0 [MVA]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="YD1" value="1" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.1 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.002 [pu]" />
            <param name="CuL" value="0.005 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="1" />
            <param name="V1" value="220.0 [kV]" />
            <param name="V2" value="500.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1.0 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.5 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="487321937" x="1008" y="396" w="66" h="96" z="130" orient="0" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="1" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Im_1" />
            <param name="VolI" value="Vm_1" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="47.06" />
            <param name="Qd" value="13.28" />
            <param name="Vd" value="383" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="398562169" x="1008" y="522" w="74" h="96" z="170" orient="0" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="1" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Im_2" />
            <param name="VolI" value="Vm_2" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-1008" />
            <param name="Qd" value="-22.32" />
            <param name="Vd" value="383" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="2083212569" x="972" y="486" w="51" h="40" z="150" orient="1" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="1" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="CurI" value="I1" />
            <param name="VolI" value="V1" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="" />
            <param name="Qd" value="" />
            <param name="Vd" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1164352460" x="972" y="558" w="51" h="40" z="180" orient="1" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="1" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="CurI" value="I2" />
            <param name="VolI" value="V2" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="" />
            <param name="Qd" value="" />
            <param name="Vd" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="965346974" name="" x="1980" y="522" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1547316170" x="630" y="1080" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRK1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="862075579" x="630" y="1080" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tbreakn" id="211836653" x="702" y="1080" w="76" h="56" z="290" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="10.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1308394029" x="846" y="1080" w="76" h="56" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="10.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1985294266" x="774" y="1080" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1955200451" x="774" y="1080" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRK2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1600512041" x="972" y="1080" w="76" h="56" z="310" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="10.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1503921315" x="900" y="1080" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="402721312" x="900" y="1080" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRK3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1854408829" x="1116" y="1080" w="76" h="56" z="320" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="10.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="986091009" x="1044" y="1080" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="214859866" x="1044" y="1080" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRK4" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1231173379" x="1260" y="1080" w="76" h="56" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="10.6 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1896018628" x="1188" y="1080" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="183334875" x="1188" y="1080" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRK5" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1517916924" x="1386" y="1080" w="76" h="56" z="340" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="10.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1315628727" x="1314" y="1080" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="220838194" x="1314" y="1080" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRK6" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="242758360" name="500kvlonglinetest:Tline_1a" x="1170" y="342" w="214" h="36" orient="0" defn="500kvlonglinetest:Tline_1a" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="500kvlonglinetest:Tline_1a" id="242758360" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="500kvlonglinetest:Tline_1a" link="242758360" q="4">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="Tline_1a" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="144" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="TLine" id="326087797" name="500kvlonglinetest:Tline_1b" x="1494" y="342" w="124" h="36" orient="0" defn="500kvlonglinetest:Tline_1b" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="500kvlonglinetest:Tline_1b" id="326087797" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="500kvlonglinetest:Tline_1b" link="326087797" q="4">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="Tline_1b" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="54" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="TLine" id="96845971" name="500kvlonglinetest:Tline_2a" x="1188" y="558" w="214" h="36" orient="0" defn="500kvlonglinetest:Tline_2a" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="500kvlonglinetest:Tline_2a" id="96845971" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="500kvlonglinetest:Tline_2a" link="96845971" q="4">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="Tline_2a" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="144" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="TLine" id="1289626495" name="500kvlonglinetest:Tline_2b" x="1440" y="558" w="232" h="36" orient="0" defn="500kvlonglinetest:Tline_2b" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="500kvlonglinetest:Tline_2b" id="1289626495" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="500kvlonglinetest:Tline_2b" link="1289626495" q="4">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="Tline_2b" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="200.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="162" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1276633411" x="1764" y="882" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Im_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="61228606" x="1764" y="936" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="In_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1124289728" x="1764" y="936" w="42" h="38" z="280" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="In_1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1368395575" x="1764" y="882" w="42" h="38" z="260" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Im_1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1200285704" name="frame" x="1494" y="792" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1200285704" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="673613497" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="673613497" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1501230244" name="Im_1" link="1368395575" color="0" bold="7" show="-1" mode="0" />
            <Curve classid="Curve" id="690194213" name="In_1" link="1124289728" color="0" bold="0" show="-1" mode="0" />
            <Curve classid="Curve" id="1994909464" name="I2" link="1343177735" color="0" bold="0" show="-8" mode="0" />
            <Curve classid="Curve" id="1882483316" name="Vm_1" link="219677879" color="0" bold="0" show="1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:capacitive_load" id="693233503" x="1710" y="396" w="88" h="64" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="14547746">
            <param name="S" value="100.0 [MVAR]" />
            <param name="V" value="500.0 [kV]" />
            <param name="F" value="50.0 [Hz]" />
            <param name="SD" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:capacitive_load" id="1497841002" x="666" y="648" w="64" h="88" z="1" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="14547746">
            <param name="S" value="500.0 [MVAR]" />
            <param name="V" value="220.0 [kV]" />
            <param name="F" value="50.0 [Hz]" />
            <param name="SD" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:capacitive_load" id="335951040" x="1746" y="522" w="88" h="64" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="14547746">
            <param name="S" value="100.0 [MVAR]" />
            <param name="V" value="500.0 [kV]" />
            <param name="F" value="50.0 [Hz]" />
            <param name="SD" value="0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1275714033" name="frame" x="1638" y="1260" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1275714033" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1692075567" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1692075567" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1247710390" name="kk" link="732559782" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:logic_mult" id="661334838" x="3006" y="792" w="76" h="52" z="650" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="2017965342" x="2970" y="810" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="brk1oc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1077127757" x="2970" y="774" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="brk1mc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="287512500" x="2862" y="792" w="76" h="52" z="660" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1777914244" x="2826" y="810" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="brk1ob" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1511364516" x="2826" y="774" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="brk1mb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="627931430" x="3042" y="792" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="brk_1c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1518134440" x="2898" y="792" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="brk_1b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="233653295" x="2772" y="792" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="brk_1a" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="1660953571" x="2736" y="792" w="76" h="52" z="670" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="552345589" x="2700" y="810" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="brk1oa" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1578766720" x="2700" y="774" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="brk1ma" />
          </paramlist>
        </User>
        <FileCmp classid="FileCmp" x="3762" y="180" w="72" h="54" name="code\common.c" id="8864964" />
        <FileCmp classid="FileCmp" x="3870" y="270" w="72" h="54" name="code\overCurrentRelay.c" id="1803675259" />
        <FileCmp classid="FileCmp" x="3978" y="360" w="72" h="54" name="code\distanceRelay.c" id="1713111604" />
        <FileCmp classid="FileCmp" x="4086" y="180" w="72" h="54" name="code\lineStarter.c" id="1829008182" />
        <FileCmp classid="FileCmp" x="3978" y="180" w="72" h="54" name="code\line.c" id="273869755" />
        <FileCmp classid="FileCmp" x="3870" y="360" w="72" h="54" name="code\deltaDistanceRelay.c" id="1607410533" />
        <FileCmp classid="FileCmp" x="3870" y="180" w="72" h="54" name="code\relayMain.c" id="1738673817" />
        <FileCmp classid="FileCmp" x="3762" y="360" w="72" h="54" name="code\currentDiffRelay.c" id="1938437420" />
        <FileCmp classid="FileCmp" x="3762" y="270" w="72" h="54" name="code\zeroSeqCurrentRelay.c" id="1930837591" />
        <FileCmp classid="FileCmp" x="3762" y="540" w="72" h="54" name="code\bus.c" id="1222281135" />
        <FileCmp classid="FileCmp" x="3978" y="270" w="72" h="54" name="code\CTBreakRelay.c" id="1205590856" />
        <FileCmp classid="FileCmp" x="4086" y="270" w="72" h="54" name="code\PTbreakRelay.c" id="1705547799" />
        <FileCmp classid="FileCmp" x="3762" y="450" w="72" h="54" name="code\loadLimitRelay.c" id="1172848124" />
        <FileCmp classid="FileCmp" x="4086" y="360" w="72" h="54" name="code\lineTripGenerate.c" id="1692252389" />
        <FileCmp classid="FileCmp" x="3762" y="864" w="72" h="54" name=".\code\bus_500kV.c" id="578268619" />
        <FileCmp classid="FileCmp" x="3870" y="540" w="72" h="54" name=".\code\busAntiSaturation.c" id="1609239749" />
        <FileCmp classid="FileCmp" x="4086" y="864" w="72" h="54" name=".\code\busAntiSaturation_500kV.c" id="251426742" />
        <FileCmp classid="FileCmp" x="3978" y="540" w="72" h="54" name=".\code\busBlockLogic.c" id="1699934142" />
        <FileCmp classid="FileCmp" x="4086" y="540" w="72" h="54" name=".\code\busBranchFailureRelay.c" id="2073135658" />
        <FileCmp classid="FileCmp" x="3762" y="954" w="72" h="54" name=".\code\busBrkFailureJudgeAux_500kV.c" id="60080192" />
        <FileCmp classid="FileCmp" x="3870" y="864" w="72" h="54" name=".\code\busBrkFailureRelay_500kV.c" id="907309315" />
        <FileCmp classid="FileCmp" x="3762" y="630" w="72" h="54" name=".\code\busBrkFailureRelay.c" id="1751602775" />
        <FileCmp classid="FileCmp" x="3870" y="630" w="72" h="54" name=".\code\busDeadZoneRelay.c" id="822021846" />
        <FileCmp classid="FileCmp" x="3978" y="630" w="72" h="54" name=".\code\busDiffBackup.c" id="994344657" />
        <FileCmp classid="FileCmp" x="4086" y="630" w="72" h="54" name=".\code\busDiffRelay.c" id="791755344" />
        <FileCmp classid="FileCmp" x="3978" y="864" w="72" h="54" name=".\code\busDiffRelay_500kV.c" id="3385612" />
        <FileCmp classid="FileCmp" x="3762" y="702" w="72" h="54" name=".\code\busModeRecognize.c" id="115852326" />
        <FileCmp classid="FileCmp" x="3870" y="702" w="72" h="54" name=".\code\busOpenPhaseRelay.c" id="601516851" />
        <FileCmp classid="FileCmp" x="3978" y="702" w="72" h="54" name=".\code\busOverCurrentRelay.c" id="265478757" />
        <FileCmp classid="FileCmp" x="4086" y="702" w="72" h="54" name=".\code\busPTBreakRelay.c" id="1682453808" />
        <FileCmp classid="FileCmp" x="3762" y="774" w="72" h="54" name=".\code\busStarter.c" id="2096955804" />
        <FileCmp classid="FileCmp" x="3870" y="954" w="72" h="54" name=".\code\busStarter_500kV.c" id="293401330" />
        <FileCmp classid="FileCmp" x="3870" y="774" w="72" h="54" name=".\code\busTripGenerate.c" id="335737813" />
        <User classid="UserCmp" name="master:datalabel" id="1018150919" x="702" y="1260" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRKA" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1103205209" x="738" y="1260" w="76" h="56" z="360" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.010 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1837616388" x="882" y="1260" w="76" h="56" z="370" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.010 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="597532055" x="972" y="1260" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRKA6" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="190707206" x="1008" y="1260" w="76" h="56" z="390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.080 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="425248946" x="558" y="1404" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRKB" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="781664392" x="594" y="1404" w="76" h="56" z="410" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="10.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="953209565" x="738" y="1404" w="76" h="56" z="430" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="10.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="170778202" x="702" y="1404" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRKC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1057593300" x="864" y="1422" w="76" h="56" z="440" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="10.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="332389471" x="828" y="1422" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRKB6" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="2129021587" x="1098" y="1422" w="76" h="56" z="450" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="10.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1780567048" x="1062" y="1422" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRKC6" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="485111637" x="1026" y="1350" w="76" h="56" z="400" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="10.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1428087783" x="990" y="1494" w="76" h="56" z="480" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="10.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tpflt" id="129414717" x="1080" y="216" w="63" h="73" z="90" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tfaultn" id="376633058" x="990" y="180" w="76" h="56" z="50" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="34289498">
            <param name="TF" value="10.1 [s]" />
            <param name="DF" value="1 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="255301559" x="1044" y="180" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="454841010" x="1170" y="162" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tfaultn" id="763241592" x="1224" y="162" w="76" h="56" z="60" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="34289498">
            <param name="TF" value="10.010 [s]" />
            <param name="DF" value="1 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tpflt" id="834473187" x="1134" y="198" w="63" h="73" z="70" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1972841000" name="" x="1152" y="198" w="46" h="208" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="-36" y="18" />
          <vertex x="-36" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" id="462606267" name="" x="1062" y="216" w="10" h="190" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <User classid="UserCmp" defn="master:tpflt" id="361686356" x="1458" y="108" w="63" h="73" z="30" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.001 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tfaultn" id="204612058" x="1548" y="72" w="76" h="56" z="20" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="34289498">
            <param name="TF" value="10.1 [s]" />
            <param name="DF" value="1 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="141047215" x="1494" y="72" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1502400862" x="1368" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tfaultn" id="731182436" x="1314" y="90" w="76" h="56" z="10" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="34289498">
            <param name="TF" value="10.0 [s]" />
            <param name="DF" value="1 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tpflt" id="1828474838" x="1404" y="126" w="63" h="73" z="40" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.001 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="60289087" name="" x="1386" y="126" w="28" h="280" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="270" />
        </Wire>
        <Wire classid="WireOrthogonal" id="472233089" name="" x="1476" y="108" w="82" h="298" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="-72" y="72" />
          <vertex x="-72" y="288" />
        </Wire>
        <User classid="UserCmp" defn="master:tpflt" id="1558930832" x="1674" y="198" w="63" h="73" z="120" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.001 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tfaultn" id="1782429160" x="1584" y="162" w="76" h="56" z="80" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="34289498">
            <param name="TF" value="10.6 [s]" />
            <param name="DF" value="10 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="442528225" x="1638" y="162" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="858181781" x="1764" y="144" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tfaultn" id="2012732145" x="1818" y="144" w="76" h="56" z="100" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="34289498">
            <param name="TF" value="10.2 [s]" />
            <param name="DF" value="2 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tpflt" id="2030799393" x="1728" y="180" w="66" h="73" z="110" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.001 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="262760076" name="" x="1656" y="198" w="28" h="208" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="198" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1274503930" name="" x="1746" y="180" w="82" h="226" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-72" y="36" />
          <vertex x="-72" y="216" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="587151627" x="774" y="918" w="18" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1343177735" x="774" y="918" w="38" h="38" z="250" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="I2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="166682601" name="frame" x="3024" y="684" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="3024,684" />
            <param name="state" value="0" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="166682601" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="494368826" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="250.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="494368826" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1005116570" name="tripsignal" link="216619147" color="0" bold="7" show="1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="561880696" x="2574" y="648" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vm_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="219677879" x="2574" y="648" w="42" h="38" z="240" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vm_1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <FileCmp classid="FileCmp" x="3996" y="1062" w="72" h="54" name=".\code\mea\meaTelemetry.c" id="699356111" />
        <FileCmp classid="FileCmp" x="3870" y="1062" w="72" h="54" name=".\code\mea\meaSample.c" id="1820186656" />
        <FileCmp classid="FileCmp" x="3834" y="1170" w="72" h="54" name=".\code\tran\imp.c" id="1383249773" />
        <FileCmp classid="FileCmp" x="3726" y="1170" w="72" h="54" name=".\code\tran\deltaDiff.c" id="1120536196" />
        <FileCmp classid="FileCmp" x="3762" y="1062" w="72" h="54" name=".\code\mea\meaRecord.c" id="1985237520" />
        <FileCmp classid="FileCmp" x="4068" y="1170" w="72" h="54" name=".\code\tran\lowSideDiff.c" id="202688743" />
        <FileCmp classid="FileCmp" x="3960" y="1170" w="72" h="54" name=".\code\tran\lonDiff.c" id="1570111809" />
        <FileCmp classid="FileCmp" x="3834" y="1296" w="72" h="54" name=".\code\tran\splitDiff.c" id="1135703334" />
        <FileCmp classid="FileCmp" x="3726" y="1296" w="72" h="54" name=".\code\tran\overCur.c" id="315189469" />
        <FileCmp classid="FileCmp" x="4068" y="1296" w="72" h="54" name=".\code\tran\tranStarter.c" id="541876692" />
        <FileCmp classid="FileCmp" x="3960" y="1296" w="72" h="54" name=".\code\tran\tran.c" id="557494715" />
        <FileCmp classid="FileCmp" x="3726" y="1386" w="72" h="54" name=".\code\tran\zeroDiff.c" id="863802761" />
        <User classid="UserCmp" name="500kvlonglinetest:meaDevice" id="2116326066" x="3042" y="1116" w="167" h="135" z="640" orient="0" defn="500kvlonglinetest:meaDevice" link="-1" q="4">
          <paramlist link="-1" name="" crc="83256274">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1504524522" x="3006" y="1062" w="69" h="19" z="380" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="860357475" x="2898" y="1170" w="69" h="19" z="420" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datamerge" id="1256044050" x="2826" y="1080" w="23" h="112" z="620" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="103684034">
            <param name="N" value="5" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="3" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="3" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="394347119" x="2502" y="1368" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="In_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1470757749" x="2718" y="1314" w="76" h="53" z="590" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="39795713" x="2682" y="1350" w="69" h="19" z="500" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1402294190" x="2646" y="1314" w="76" h="60" z="580" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2592" y="1350" w="64" h="28" orient="0" id="12360897">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="18" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2592" y="1332" w="28" h="28" orient="0" id="642842080">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2574" y="1350" w="28" h="10" orient="0" id="1719001278">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2574" y="1314" w="28" h="10" orient="0" id="1169557387">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2592" y="1314" w="28" h="10" orient="0" id="83528278">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datatap" id="983229967" x="2574" y="1314" w="25" h="22" z="460" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1391228371" x="2574" y="1332" w="25" h="22" z="470" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="12562450" x="2574" y="1350" w="25" h="22" z="490" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="879578967" name="" x="2502" y="1368" w="64" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-18" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="321929204" name="" x="2574" y="1332" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="152044345" x="2754" y="1314" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="In_zero" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="238342393" x="2808" y="1080" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="In_zero" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1291302315" x="2808" y="1044" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vn_zero" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1460964016" x="2754" y="1422" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vn_zero" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1407465708" name="" x="2574" y="1440" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1998242223" name="" x="2502" y="1476" w="64" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-18" />
          <vertex x="54" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:datatap" id="697298190" x="2574" y="1458" w="25" h="22" z="530" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="1854563314" x="2574" y="1440" w="25" h="22" z="520" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datatap" id="501909082" x="2574" y="1422" w="25" h="22" z="510" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2592" y="1422" w="28" h="10" orient="0" id="2145579883">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2574" y="1422" w="28" h="10" orient="0" id="1302316125">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2574" y="1458" w="28" h="10" orient="0" id="1057853045">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2592" y="1440" w="28" h="28" orient="0" id="736352061">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2592" y="1458" w="64" h="28" orient="0" id="80215664">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="18" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1884828056" x="2646" y="1422" w="76" h="60" z="600" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="752406256" x="2682" y="1458" w="69" h="19" z="540" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1472958636" x="2718" y="1422" w="76" h="53" z="610" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="161551118" x="2502" y="1476" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vn_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1420740250" x="2808" y="1008" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vn_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="178533761" x="2808" y="1062" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="In_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2145054494" x="2700" y="1008" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vn_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="527469349" x="2772" y="1026" w="25" h="22" z="350" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1688230176" name="" x="2700" y="1008" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="795395793" name="" x="2772" y="1026" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1447963580" x="2826" y="1116" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="meaPort1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="391106402" x="2754" y="1224" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="meaPort2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1519420135" x="2736" y="1188" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="brk1nc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1574852049" x="2736" y="1170" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="brk1nb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="830386503" x="2736" y="1152" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="brk1na" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="262808232" x="2754" y="1224" w="23" h="76" z="630" orient="4" defn="master:datamerge" link="-1" q="4">
          <paramlist link="-1" name="" crc="103684034">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1599103283" x="2916" y="1098" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="meaPort1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1819196064" x="2916" y="1134" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="meaPort2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1893456712" name="" x="2916" y="1098" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1893558306" name="" x="2916" y="1134" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="784239350" x="3096" y="1116" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="meaTrip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="2015510345" x="1782" y="396" w="88" h="96" z="140" orient="2" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="1" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="In_2" />
            <param name="VolI" value="Vn_2" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-0.07423" />
            <param name="Qd" value="-0.1172" />
            <param name="Vd" value="374.9" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Name" value="" />
            <param name="Crms" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1943685136" x="2592" y="846" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vn_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="74875656" x="2592" y="846" w="42" h="38" z="270" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vn_2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1106332289" name="frame" x="2844" y="702" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1106332289" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1844129544" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1844129544" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="937673659" name="Vn_2" link="74875656" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="792325170" x="2574" y="1062" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vm_1" />
          </paramlist>
        </User>
        <FileCmp classid="FileCmp" x="3582" y="1062" w="72" h="54" name=".\code\mea\meaTelecontrol.c" id="449735228" />
        <User classid="UserCmp" name="master:pgb" id="1210266359" x="3096" y="1116" w="63" h="38" z="-1" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="meaTrip" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="418358824" name="frame" x="3168" y="1206" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="418358824" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="18644634" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.250000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="18644634" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="319380177" name="meaTrip" link="1210266359" color="0" bold="0" show="-4" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:select" id="740293056" x="2970" y="1206" w="79" h="88" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="154452007" name="" x="3006" y="1206" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:tbreakn" id="504584846" x="3006" y="1242" w="76" h="56" z="320" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="27973537">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="0.7 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="932256480" x="2862" y="1224" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="brk1nc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1995709451" x="2862" y="1206" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="brk1nb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1724791157" x="2862" y="1188" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="brk1na" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="774966987" x="2898" y="1206" w="76" h="52" z="660" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
  </definitions>
  <hierarchy>
    <call link="1771516609" name="500kvlonglinetest:Station" z="-1" view="false" instance="0">
      <call link="263647397" name="500kvlonglinetest:Main" z="-1" view="true" instance="0">
        <call link="96845971" name="500kvlonglinetest:Tline_2a" z="-1" view="false" instance="0" />
        <call link="1289626495" name="500kvlonglinetest:Tline_2b" z="-1" view="false" instance="0" />
        <call link="242758360" name="500kvlonglinetest:Tline_1a" z="-1" view="false" instance="0" />
        <call link="326087797" name="500kvlonglinetest:Tline_1b" z="-1" view="false" instance="0" />
      </call>
    </call>
  </hierarchy>
</project>